module MopsWWLIds {
    public type ProjectId = Nat16;
    public type TeamMemberId = Nat16;
    public type SupportQueryId = Nat;
    public type ApplicationLogId = Nat;
}