import MopsEnums "mo:waterway-mops/Enums";
import Ids "mo:waterway-mops/Ids";
import Enums "../enums/app_enums";
import WWLIds "mo:waterway-mops/WWLIds";

module ProjectCommands {

    public type CreateProject = {
        id : WWLIds.ProjectId;
        name : Text;
        backendCanisterId : Ids.CanisterId;
        frontendCanisterId : Ids.CanisterId;
        websiteURL : Text;
        githubLink : Text;
        socialLinks : [(Text, Text)];
        status : Enums.ProjectStatus;
        description : Text;
        summary : Text;
        mainColour : Text;
        secondaryColour : Text;
        thirdColour : Text;
        app : MopsEnums.WaterwayLabsApp;
    };

    public type UpdateProject = {
        app : MopsEnums.WaterwayLabsApp;
        name : ?Text;
        backendCanisterId : ?Ids.CanisterId;
        frontendCanisterId : ?Ids.CanisterId;
        websiteURL : ?Text;
        githubLink : ?Text;
        socialLinks : ?[(Text, Text)];
        status : ?Enums.ProjectStatus;
        description : ?Text;
        summary : ?Text;
        mainColour : ?Text;
        secondaryColour : ?Text;
        thirdColour : ?Text;
    };

    public type SetProjectOnHold = {
        app : MopsEnums.WaterwayLabsApp;
    };

    public type RemoveProjectOnHold = {
        app : MopsEnums.WaterwayLabsApp;
    };

    public type UpdateProjectVersion = {
        app : MopsEnums.WaterwayLabsApp;
        version : Text;
    };

    public type DeleteProject = {
        app : MopsEnums.WaterwayLabsApp;
    };
};
