module Enums {

    public type ProjectStatus = {
        #Design;
        #Development;
        #Beta;
        #Live;
        #Decentralised;
        #OnHold;
        #Cancelled;
        #Complete;
    };

    public type QueryStatus = {
        #Unread;
        #Read;
        #Resolved;
        #Ignored;
        #Flagged;
        #Archived;
    };

    public type SupportQueryStatus = {
        #New;
        #Assigned;
        #Active;
        #OnHold;
        #Resolved;
        #Closed;
    };
}