module DataHashQueries {
    public type DataHashes = {
        
    }
}