module MopsIds {
    public type PrincipalId = Text;
    public type CanisterId = Text;
    public type ProjectId = Nat16;
    public type TeamMemberId = Nat16;
    public type SupportQueryId = Nat;
    public type ApplicationLogId = Nat;
}