
module SupportTypes {
    public type QueryStatus = {
        #Unread;
        #Read;
        #Resolved;
        #Ignored;
        #Flagged;
    };
};